node,node_members,parameter,deviation,causes,consequences,safeguards,severity,likelihood,risk,recommendation,action_party,status
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Flow,No flow,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; blocked line / closed valve (generic); pump/compressor stop (generic),"loss of process function (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Flow,Low flow,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; partial blockage / fouling (generic),"reduced capacity (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Flow,High flow,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; control valve fully open (generic),"possible downstream overload (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Flow,Reverse flow,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; check-valve failure / pressure reversal (generic),"possible contamination / backflow to upstream (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Level,High level,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; outlet restriction (generic); inflow exceeds outflow (generic),"possible carry-over / overfill (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-LSH2005 (⚠ same loop — verify independence), 24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Level,Low level,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; loss of feed (generic); excess drainage (generic),"possible gas blow-by to downstream (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Pressure,High pressure,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; blocked outlet (generic); upstream pressure source (generic),"possible overpressure of section (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
24-PA001-section,"24-2007PL, 24-2008PL, 24-2009PL, 24-2010PL, 24-2052PL, 24-2053PL, 24-2054PL, 24-2055PL, 24-2056PL, 24-2057PL, 24-2059PL, 24-2060PL, 24-2061PL, 24-FIC2100, 24-FT2100, 24-FV2100, 24-FY2100, 24-LSH2005, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-PA001, 24-PDI2001, 24-PI2159, 24-PI2160, 24-PT2159, 24-PT2160, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B, 56-2003PL, 57-2001PL",Pressure,Low pressure,24-FIC2100: wrong output; 24-FIC2100: tuning drift; 24-FV2100: sticks; 24-FV2100: wrong position; upstream supply loss (generic); leak / rupture (generic),"loss of process function / possible gas breakthrough (generic); functions affected: 24-FIC2100, 24-FV2100, 24-FY2100, 24-LV2162A, 24-LV2162B, 24-LY2162A, 24-LY2162B, 24-XV2163A, 24-XV2163B; safety functions in node: 24-LSH2005, 24-XV2163A, 24-XV2163B, 24-ZL2163A, 24-ZL2163B, 24-ZS2163A, 24-ZS2163B","24-XV2163A (⚠ same loop — verify independence), 24-XV2163B (⚠ same loop — verify independence)",,,,,,proposed
